[TITLE]
EPANET Example Network 3
Example showing how the percent of Lake water in a dual-source
system changes over time.

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 10              	44.8056     	0.61523272  	1               	;
 15              	9.7536      	1.001557212 	1               	;
 20              	39.3192     	7.32508902  	1               	;
 35              	3.81        	0.367052943 	1               	;
 40              	40.20312    	0.6060717   	1               	;
 50              	35.5092     	4.089307563 	1               	;
 60              	0           	2.104295276 	1               	;
 601             	0           	5.746761377 	1               	;
 61              	0           	0.465213455 	1               	;
 101             	12.8016     	6.50353964  	1               	;
 103             	13.1064     	1.557557443 	1               	;
 105             	8.6868      	0.230090036 	1               	;
 107             	6.7056      	0.237955204 	1               	;
 109             	6.18744     	4.489128998 	1               	;
 111             	3.048       	0.315332368 	1               	;
 113             	0.6096      	0.565865444 	1               	;
 115             	4.2672      	0.380987223 	1               	;
 117             	4.14528     	8.644292132 	1               	;
 119             	0.6096      	7.056494564 	1               	;
 120             	0           	3.142397335 	1               	;
 121             	-0.6096     	0.602754593 	1               	;
 123             	3.3528      	4.110627365 	1               	;
 125             	3.3528      	2.637901747 	1               	;
 127             	17.0688     	0.209917793 	1               	;
 129             	15.5448     	1.168940344 	1               	;
 131             	1.8288      	0.195376437 	1               	;
 139             	9.4488      	0.46614548  	1               	;
 141             	1.2192      	1.244322709 	1               	;
 143             	-1.3716     	8.363849838 	1               	;
 145             	0.3048      	0.509215376 	1               	;
 147             	5.6388      	2.95922895  	1               	;
 149             	4.8768      	0.258854824 	1               	;
 151             	10.2108     	2.77701555  	1               	;
 153             	20.17776    	3.466541904 	1               	;
 157             	3.99288     	3.70844652  	1               	;
 159             	1.8288      	0.814932159 	1               	;
 161             	1.2192      	0.27715556  	1               	;
 163             	1.524       	1.135378988 	1               	;
 164             	1.524       	0.374224231 	1               	;
 166             	-0.6096     	1.200844937 	1               	;
 167             	-1.524      	7.065575418 	1               	;
 169             	-1.524      	2.787664298 	1               	;
 171             	-1.2192     	2.25922477  	1               	;
 173             	-1.2192     	0.209453396 	1               	;
 177             	2.4384      	0.32389665  	1               	;
 179             	2.4384      	0.188248493 	1               	;
 181             	2.4384      	2.61216092  	1               	;
 183             	3.3528      	3.558648848 	1               	;
 184             	4.8768      	0.399710503 	1               	;
 185             	4.8768      	0.607857867 	1               	;
 187             	3.81        	3.908807548 	1               	;
 189             	1.2192      	5.632649155 	1               	;
 191             	7.62        	5.820664113 	1               	;
 193             	5.4864      	7.00996008  	1               	;
 195             	4.7244      	0.409376421 	1               	;
 197             	7.0104      	1.403026283 	1               	;
 199             	-0.6096     	1.74715638  	1               	;
 201             	0.03048     	1.608447393 	1               	;
 203             	0.6096      	6.984449241 	1               	;
 204             	6.4008      	0.767991033 	1               	;
 205             	6.4008      	1.694721138 	1               	;
 206             	0.3048      	9.525596432 	1               	;
 207             	2.7432      	2.341870838 	1               	;
 208             	4.8768      	0.556640585 	1               	;
 209             	-0.6096     	7.539978991 	1               	;
 211             	2.1336      	5.492305567 	1               	;
 213             	2.1336      	0.843265439 	1               	;
 215             	2.1336      	0.203198416 	1               	;
 217             	1.8288      	1.02495992  	1               	;
 219             	1.2192      	0.219538102 	1               	;
 225             	2.4384      	3.028019514 	1               	;
 229             	3.2004      	5.668180776 	1               	;
 231             	1.524       	0.496457714 	1               	;
 237             	4.2672      	7.078762735 	1               	;
 239             	3.9624      	5.409471802 	1               	;
 241             	3.9624      	0.43109908  	1               	;
 243             	4.2672      	1.419203661 	1               	;
 247             	5.4864      	3.048986331 	1               	;
 249             	5.4864      	7.017687656 	1               	;
 251             	9.144       	2.321161228 	1               	;
 253             	10.9728     	0.191710912 	1               	;
 255             	8.2296      	0.838356452 	1               	;
 257             	5.1816      	0.737660342 	1               	;
 259             	7.62        	0.2603718   	1               	;
 261             	0           	9.725671581 	1               	;
 263             	0           	1.969976834 	1               	;
 265             	0           	2.763681696 	1               	;
 267             	6.4008      	5.126374038 	1               	;
 269             	0           	0.809148955 	1               	;
 271             	1.8288      	1.402634277 	1               	;
 273             	2.4384      	3.310582691 	1               	;
 275             	3.048       	0.243035685 	1               	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 Lake            	0           	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 101             	10              	101             	4328.16     	457.2       	110         	0           	Open  	;
 103             	101             	103             	411.48      	406.4       	130         	0           	Open  	;
 105             	101             	105             	774.192     	304.8       	130         	0           	Open  	;
 107             	105             	107             	448.056     	304.8       	130         	0           	Open  	;
 109             	103             	109             	1200.912    	406.4       	130         	0           	Open  	;
 111             	109             	111             	609.6       	304.8       	130         	0           	Open  	;
 112             	115             	111             	353.568     	304.8       	130         	0           	Open  	;
 113             	111             	113             	512.064     	304.8       	130         	0           	Open  	;
 114             	115             	113             	609.6       	203.2       	130         	0           	Open  	;
 115             	107             	115             	594.36      	203.2       	130         	0           	Open  	;
 116             	113             	193             	505.968     	304.8       	130         	0           	Open  	;
 117             	263             	105             	830.58      	304.8       	130         	0           	Open  	;
 119             	115             	117             	664.464     	304.8       	130         	0           	Open  	;
 120             	119             	120             	222.504     	304.8       	130         	0           	Open  	;
 121             	120             	117             	569.976     	304.8       	130         	0           	Open  	;
 122             	121             	120             	624.84      	203.2       	130         	0           	Open  	;
 123             	121             	119             	609.6       	762         	141         	0           	Open  	;
 125             	123             	121             	457.2       	762         	141         	0           	Open  	;
 129             	121             	125             	283.464     	609.6       	130         	0           	Open  	;
 131             	125             	127             	987.552     	609.6       	130         	0           	Open  	;
 133             	20              	127             	239.268     	508         	130         	0           	Open  	;
 135             	127             	129             	274.32      	609.6       	130         	0           	Open  	;
 137             	129             	131             	1975.104    	406.4       	130         	0           	Open  	;
 145             	129             	139             	838.2       	203.2       	130         	0           	Open  	;
 147             	139             	141             	624.84      	203.2       	130         	0           	Open  	;
 149             	143             	141             	426.72      	203.2       	130         	0           	Open  	;
 151             	15              	143             	502.92      	203.2       	130         	0           	Open  	;
 153             	145             	141             	1069.848    	304.8       	130         	0           	Open  	;
 155             	147             	145             	670.56      	304.8       	130         	0           	Open  	;
 159             	147             	149             	268.224     	304.8       	130         	0           	Open  	;
 161             	149             	151             	310.896     	203.2       	130         	0           	Open  	;
 163             	151             	153             	356.616     	304.8       	130         	0           	Open  	;
 169             	125             	153             	1389.888    	203.2       	130         	0           	Open  	;
 171             	119             	151             	1054.608    	304.8       	130         	0           	Open  	;
 173             	119             	157             	633.984     	762         	141         	0           	Open  	;
 175             	157             	159             	886.968     	762         	141         	0           	Open  	;
 177             	159             	161             	609.6       	762         	141         	0           	Open  	;
 179             	161             	163             	131.064     	762         	141         	0           	Open  	;
 180             	163             	164             	45.72       	355.6       	130         	0           	Open  	;
 181             	164             	166             	149.352     	355.6       	130         	0           	Open  	;
 183             	265             	169             	179.832     	762         	141         	0           	Open  	;
 185             	167             	169             	18.288      	203.2       	130         	0           	Open  	;
 186             	187             	204             	30.44952    	203.2       	130         	0           	Open  	;
 187             	169             	171             	387.096     	762         	141         	0           	Open  	;
 189             	171             	173             	15.24       	762         	141         	0           	Open  	;
 191             	271             	171             	231.648     	609.6       	130         	0           	Open  	;
 193             	35              	181             	9.144       	609.6       	130         	0           	Open  	;
 195             	181             	177             	9.144       	304.8       	130         	0           	Open  	;
 197             	177             	179             	9.144       	304.8       	130         	0           	Open  	;
 199             	179             	183             	64.008      	304.8       	130         	0           	Open  	;
 201             	40              	179             	362.712     	304.8       	130         	0           	Open  	;
 202             	185             	184             	30.44952    	203.2       	130         	0           	Open  	;
 203             	183             	185             	155.448     	203.2       	130         	0           	Open  	;
 204             	184             	205             	1380.744    	304.8       	130         	0           	Open  	;
 205             	204             	185             	403.86      	304.8       	130         	0           	Open  	;
 207             	189             	183             	411.48      	304.8       	130         	0           	Open  	;
 209             	189             	187             	152.4       	203.2       	130         	0           	Open  	;
 211             	169             	269             	196.9008    	304.8       	130         	0           	Open  	;
 213             	191             	187             	780.288     	304.8       	130         	0           	Open  	;
 215             	267             	189             	374.904     	304.8       	130         	0           	Open  	;
 217             	191             	193             	158.496     	304.8       	130         	0           	Open  	;
 219             	193             	195             	109.728     	304.8       	130         	0           	Open  	;
 221             	161             	195             	701.04      	203.2       	130         	0           	Open  	;
 223             	197             	191             	350.52      	304.8       	130         	0           	Open  	;
 225             	111             	197             	850.392     	304.8       	130         	0           	Open  	;
 229             	173             	199             	1219.2      	609.6       	141         	0           	Open  	;
 231             	199             	201             	192.024     	609.6       	141         	0           	Open  	;
 233             	201             	203             	36.576      	609.6       	130         	0           	Open  	;
 235             	199             	273             	220.98      	304.8       	130         	0           	Open  	;
 237             	205             	207             	365.76      	304.8       	130         	0           	Open  	;
 238             	207             	206             	137.16      	304.8       	130         	0           	Open  	;
 239             	275             	207             	435.864     	304.8       	130         	0           	Open  	;
 240             	206             	208             	155.448     	304.8       	130         	0           	Open  	;
 241             	208             	209             	269.748     	304.8       	130         	0           	Open  	;
 243             	209             	211             	368.808     	406.4       	130         	0           	Open  	;
 245             	211             	213             	301.752     	406.4       	130         	0           	Open  	;
 247             	213             	215             	1306.068    	406.4       	130         	0           	Open  	;
 249             	215             	217             	505.968     	406.4       	130         	0           	Open  	;
 251             	217             	219             	624.84      	355.6       	130         	0           	Open  	;
 257             	217             	225             	475.488     	304.8       	130         	0           	Open  	;
 261             	213             	229             	670.56      	203.2       	130         	0           	Open  	;
 263             	229             	231             	597.408     	304.8       	130         	0           	Open  	;
 269             	211             	237             	633.984     	304.8       	130         	0           	Open  	;
 271             	237             	229             	240.792     	203.2       	130         	0           	Open  	;
 273             	237             	239             	155.448     	304.8       	130         	0           	Open  	;
 275             	239             	241             	10.668      	304.8       	130         	0           	Open  	;
 277             	241             	243             	670.56      	304.8       	130         	0           	Open  	;
 281             	241             	247             	135.636     	254         	130         	0           	Open  	;
 283             	239             	249             	131.064     	304.8       	130         	0           	Open  	;
 285             	247             	249             	3.048       	304.8       	130         	0           	Open  	;
 287             	247             	255             	423.672     	254         	130         	0           	Open  	;
 289             	50              	255             	281.94      	254         	130         	0           	Open  	;
 291             	255             	253             	335.28      	254         	130         	0           	Open  	;
 293             	255             	251             	335.28      	203.2       	130         	0           	Open  	;
 295             	249             	251             	441.96      	304.8       	130         	0           	Open  	;
 297             	120             	257             	196.596     	203.2       	130         	0           	Open  	;
 299             	257             	259             	106.68      	203.2       	130         	0           	Open  	;
 301             	259             	263             	426.72      	203.2       	130         	0           	Open  	;
 303             	257             	261             	426.72      	203.2       	130         	0           	Open  	;
 305             	117             	261             	196.596     	304.8       	130         	0           	Open  	;
 307             	261             	263             	106.68      	304.8       	130         	0           	Open  	;
 309             	265             	267             	481.584     	203.2       	130         	0           	Open  	;
 311             	193             	267             	356.616     	304.8       	130         	0           	Open  	;
 313             	269             	189             	196.9008    	304.8       	130         	0           	Open  	;
 315             	181             	271             	79.248      	609.6       	130         	0           	Open  	;
 317             	273             	275             	679.704     	203.2       	130         	0           	Open  	;
 319             	273             	205             	196.596     	304.8       	130         	0           	Open  	;
 321             	163             	265             	365.76      	762         	141         	0           	Open  	;
 323             	201             	275             	91.44       	304.8       	130         	0           	Open  	;
 325             	269             	271             	393.192     	203.2       	130         	0           	Open  	;
 329             	61              	123             	13868.4     	762         	140         	0           	Open  	;
 330             	60              	601             	0.3048      	762         	140         	0           	Open  	;
 333             	601             	61              	0.3048      	762         	140         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 10              	Lake            	10              	HEAD 1	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.55        	0.54        	0.59        	0.79        	1.05        	1.27        
 1               	1.43        	1.43        	1.42        	1.27        	0.97        	0.97        
 1               	0.98        	1.01        	1.43        	1.50        	1.43        	1.21        
 1               	0.95        	0.77        	0.68        	0.63        	0.58        	0.55        
;
 2               	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	1219.000000 
 2               	0.000000    	0.000000    	0.000000    	1866.000000 	1836.000000 	1818.000000 
 2               	1818.000000 	1822.000000 	1822.000000 	1817.000000 	1824.000000 	1816.000000 
 2               	1833.000000 	1817.000000 	1830.000000 	1814.000000 	1840.000000 	1859.000000 
;
 3               	620.000000  	620.000000  	620.000000  	620.000000  	620.000000  	360.000000  
 3               	360.000000  	0.000000    	0.000000    	0.000000    	0.000000    	360.000000  
 3               	360.000000  	360.000000  	360.000000  	360.000000  	0.000000    	0.000000    
 3               	0.000000    	0.000000    	0.000000    	0.000000    	360.000000  	360.000000  
;
 4               	1637.000000 	1706.000000 	1719.000000 	1719.000000 	1791.000000 	1819.000000 
 4               	1777.000000 	1842.000000 	1815.000000 	1825.000000 	1856.000000 	1801.000000 
 4               	1819.000000 	1733.000000 	1664.000000 	1620.000000 	1613.000000 	1620.000000 
 4               	1616.000000 	1647.000000 	1627.000000 	1627.000000 	1671.000000 	1668.000000 
;
 5               	4439.000000 	4531.000000 	4511.000000 	4582.000000 	4531.000000 	4582.000000 
 5               	4572.000000 	4613.000000 	4643.000000 	4643.000000 	4592.000000 	4613.000000 
 5               	4531.000000 	4521.000000 	4449.000000 	4439.000000 	4449.000000 	4460.000000 
 5               	4439.000000 	4419.000000 	4368.000000 	4399.000000 	4470.000000 	4480.000000 

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: PUMP: PUMP: 1
 1               	0           	70          
 1               	300         	60          
 1               	600         	28          
;PUMP: PUMP: PUMP: PUMP: 2
 2               	0.000000    	60.960000   
 2               	1816.997656 	42.062400   
 2               	3179.745899 	26.212800   

[CONTROLS]



[RULES]




[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0.0000
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0.0000
 Global Wall           	0.0000
 Limiting Potential    	0.0000
 Roughness Correlation 	0.0000

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	00:00:00 AM
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	CMH
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1
 Emitter Exponent   	0.5
 Quality            	Trace Lake
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord           	Y-Coord
10              	9.000             	27.850            
15              	38.680            	23.760            
20              	29.440            	26.910            
35              	25.460            	10.520            
40              	27.020            	9.810             
50              	33.010            	3.010             
60              	23.900            	29.940            
601             	23.000            	29.490            
61              	23.710            	29.030            
101             	13.810            	22.940            
103             	12.960            	21.310            
105             	16.970            	21.280            
107             	18.450            	20.460            
109             	17.640            	18.920            
111             	20.210            	17.530            
113             	22.040            	16.610            
115             	20.980            	19.180            
117             	21.690            	21.280            
119             	23.700            	22.760            
120             	22.080            	23.100            
121             	23.540            	25.500            
123             	23.370            	27.310            
125             	24.590            	25.640            
127             	29.290            	26.400            
129             	30.320            	26.390            
131             	37.890            	29.550            
139             	33.280            	24.540            
141             	35.680            	23.080            
143             	37.470            	21.970            
145             	33.020            	19.290            
147             	30.240            	20.380            
149             	29.620            	20.740            
151             	28.290            	21.390            
153             	28.130            	22.630            
157             	24.850            	20.160            
159             	23.120            	17.500            
161             	25.100            	15.280            
163             	25.390            	14.980            
164             	25.980            	15.140            
166             	26.480            	15.130            
167             	25.880            	12.980            
169             	25.680            	12.740            
171             	26.650            	11.800            
173             	26.870            	11.590            
177             	26.041            	10.534            
179             	25.710            	10.400            
181             	25.720            	10.740            
183             	25.450            	10.180            
184             	25.150            	9.520             
185             	25.010            	9.670             
187             	23.640            	11.040            
189             	24.150            	11.370            
191             	22.100            	14.070            
193             	22.880            	14.350            
195             	23.180            	14.720            
197             	20.970            	15.180            
199             	29.420            	8.440             
201             	30.890            	8.570             
203             	31.140            	8.890             
204             	23.800            	10.900            
205             	29.200            	6.460             
206             	31.660            	6.640             
207             	31.000            	6.610             
208             	32.540            	6.810             
209             	33.760            	6.590             
211             	34.200            	5.540             
213             	35.260            	6.160             
215             	39.950            	8.730             
217             	42.110            	8.670             
219             	44.860            	9.320             
225             	43.530            	7.380             
229             	36.160            	3.490             
231             	38.380            	2.540             
237             	35.370            	3.080             
239             	35.760            	2.310             
241             	35.870            	2.110             
243             	37.040            	0.000             
247             	35.020            	2.050             
249             	35.020            	1.810             
251             	34.150            	1.100             
253             	32.168            	1.885             
255             	33.510            	2.450             
257             	21.170            	23.320            
259             	20.800            	23.400            
261             	20.790            	21.450            
263             	20.320            	21.570            
265             	25.390            	13.600            
267             	23.380            	12.950            
269             	25.030            	12.140            
271             	25.970            	11.000            
273             	29.160            	7.380             
275             	31.070            	8.290             
Lake            	8.000             	27.530            

[VERTICES]
;Link            	X-Coord           	Y-Coord

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
8.000             	29.418            	"LAKE"	
25.000            	31.100            	"RIVER"	

[BACKDROP]
  DIMENSIONS  	6.157             	-1.553            	46.703            	32.613            
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
