[TITLE]
Exported by WaterDesk 3.1.0
Exported by WaterDesk 5.0.0

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 0               	354         	0           	1               	;
 1               	352         	0           	1               	;
 2               	352         	0           	1               	;
 4               	350         	0           	1               	;
 7               	337         	0           	1               	;
 30              	368         	0           	1               	;
 32              	364         	0           	1               	;
 51              	367         	0           	1               	;
 71              	367         	0           	1               	;
 72              	368         	0           	1               	;
 73              	348         	0           	1               	;
 77              	354         	0           	1               	;
 78              	341         	0           	1               	;
 79              	354         	0           	1               	;
 81              	354         	0           	1               	;
 D               	363         	0.32958984375	1               	;
 112             	343         	0           	1               	;
 118             	348         	0           	1               	;
 119             	346         	0           	1               	;
 129             	345         	0           	1               	;
 140             	344         	0           	1               	;
 146             	355         	0           	1               	;
 148             	357         	0           	1               	;
 149             	349         	0           	1               	;
 158             	352         	0           	1               	;
 163             	365         	0           	1               	;
 170             	361         	0           	1               	;
 171             	363         	0           	1               	;
 172             	364         	0           	1               	;
 181             	357         	0           	1               	;
 188             	363         	0           	1               	;
 196             	349         	0           	1               	;
 206             	365         	0           	1               	;
 212             	368         	0           	1               	;
 221             	368         	0           	1               	;
 225             	368         	0           	1               	;
 227             	373         	0           	1               	;
 228             	359         	0           	1               	;
 233             	377         	0           	1               	;
 235             	371         	0           	1               	;
 237             	368         	0           	1               	;
 238             	367         	0           	1               	;
 239             	359         	0           	1               	;
 241             	359         	0           	1               	;
 244             	357         	0           	1               	;
 247             	359         	0           	1               	;
 250             	373         	0           	1               	;
 258             	362         	0           	1               	;
 289             	370         	0           	1               	;
 295             	357         	0           	1               	;
 300             	360         	0           	1               	;
 304             	368         	0           	1               	;
 308             	364         	0           	1               	;
 309             	367         	0           	1               	;
 310             	366         	0           	1               	;
 311             	364         	0           	1               	;
 313             	366         	0           	1               	;
 G               	373         	193.27697754	1               	;
 319             	377         	0           	1               	;
 320             	372         	0           	1               	;
 321             	370         	0           	1               	;
 324             	361         	0           	1               	;
 341             	365         	0           	1               	;
 345             	368         	0           	1               	;
 347             	372         	0           	1               	;
 348             	372         	0           	1               	;
 354             	364         	0           	1               	;
 360             	361         	0           	1               	;
 364             	360         	0           	1               	;
 371             	363         	0           	1               	;
 373             	364         	0           	1               	;
 374             	359         	0           	1               	;
 375             	357         	0           	1               	;
 376             	358         	0           	1               	;
 377             	357         	0           	1               	;
 378             	360         	0           	1               	;
 379             	366         	0           	1               	;
 380             	368         	0           	1               	;
 386             	372         	0           	1               	;
 388             	365         	0           	1               	;
 389             	361         	0           	1               	;
 395             	360         	0           	1               	;
 405             	360         	0           	1               	;
 411             	363         	0           	1               	;
 E               	366         	0           	1               	;
 417             	368         	0           	1               	;
 421             	364         	0           	1               	;
 436             	348.6       	0           	1               	;
 437             	348.6       	0           	1               	;
 467             	355.2       	0           	1               	;
 472             	370         	0           	1               	;
 491             	362         	0           	1               	;
 497             	367         	0           	1               	;
 500             	361         	0           	1               	;
 530             	358         	0           	1               	;
 538             	352         	0           	1               	;
 539             	352         	0           	1               	;
 556             	350         	0           	1               	;
 560             	350         	0           	1               	;
 563             	350         	0           	1               	;
 564             	350         	0           	1               	;
 566             	356         	0           	1               	;
 573             	346         	0           	1               	;
 584             	346         	0           	1               	;
 595             	347         	0           	1               	;
 605             	349         	0           	1               	;
 656             	355         	0           	1               	;
 662             	355         	0           	1               	;
 665             	364         	0           	1               	;
 C               	359         	871.27075195	1               	;
 687             	367         	0           	1               	;
 703             	370         	0           	1               	;
 708             	368         	0           	1               	;
 709             	366         	0           	1               	;
 F               	372         	0           	1               	;
 718             	365         	0           	1               	;
 726             	354         	0           	1               	;
 A               	346         	153.04298401	1               	;
 763             	349         	0           	1               	;
 766             	352         	0           	1               	;
 783             	358         	0           	1               	;
 786             	357         	0           	1               	;
 793             	359         	0           	1               	;
 794             	364         	0           	1               	;
 795             	367         	0           	1               	;
 806             	367         	0           	1               	;
 858             	348         	0           	1               	;
 1026            	338         	0           	1               	;
 1068            	352         	0           	1               	;
 1095            	366         	0           	1               	;
 1113            	365         	0           	1               	;
 1121            	364         	0           	1               	;
 B               	360         	633.37898254	1               	;
 1195            	370         	0           	1               	;
 1196            	370         	0           	1               	;
 1288            	351         	0           	1               	;
 1298            	366         	0           	1               	;
 1307            	372         	0           	1               	;
 1445            	370         	0           	1               	;
 1464            	364         	0           	1               	;
 1471            	364         	0           	1               	;
 1472            	356         	0           	1               	;
 1480            	360         	0           	1               	;
 1481            	360         	0           	1               	;
 J00145          	353         	0           	                	;
 J00147          	353         	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R00001          	408         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow
 T00002          	377         	15          	0           	30          	5300        	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 3               	0               	1               	450.584     	315         	110         	0           	Open  	;
 4               	1               	2               	42.5332     	315         	110         	0           	Open  	;
 5               	2               	4               	321.431     	315         	110         	0           	Open  	;
 9               	30              	32              	37.913      	315         	110         	0           	Open  	;
 14              	78              	81              	22.8643     	200         	110         	0           	Open  	;
 17              	79              	78              	66.0473     	315         	110         	0           	Open  	;
 18              	78              	77              	37.7336     	200         	110         	0           	Open  	;
 19              	112             	118             	335.106     	315         	110         	0           	Open  	;
 24              	584             	595             	1022.43     	315         	110         	0           	Open  	;
 25              	71              	72              	57.3007     	315         	110         	0           	Open  	;
 26              	149             	158             	386.486     	315         	110         	0           	Open  	;
 27              	149             	148             	100.551     	315         	110         	0           	Open  	;
 28              	148             	146             	202.954     	315         	110         	0           	Open  	;
 29              	146             	118             	81.3575     	315         	110         	0           	Open  	;
 30              	118             	140             	53.4441     	315         	110         	0           	Open  	;
 32              	188             	172             	42.0526     	315         	110         	0           	Open  	;
 37              	158             	163             	216.366     	315         	110         	0           	Open  	;
 38              	163             	170             	185.766     	315         	110         	0           	Open  	;
 39              	163             	206             	71.1573     	315         	110         	0           	Open  	;
 40              	206             	212             	636.322     	200         	110         	0           	Open  	;
 41              	212             	206             	600.132     	200         	110         	0           	Open  	;
 42              	212             	221             	35.1339     	200         	110         	0           	Open  	;
 43              	221             	225             	109.698     	315         	110         	0           	Open  	;
 44              	225             	227             	103.835     	315         	110         	0           	Open  	;
 45              	227             	228             	404.725     	315         	110         	0           	Open  	;
 46              	227             	233             	497.839     	315         	110         	0           	Open  	;
 47              	225             	235             	64.25       	315         	110         	0           	Open  	;
 48              	235             	237             	82.1621     	315         	110         	0           	Open  	;
 49              	237             	238             	34.822      	315         	110         	0           	Open  	;
 50              	238             	239             	151.307     	315         	110         	0           	Open  	;
 51              	239             	241             	118.176     	315         	110         	0           	Open  	;
 52              	241             	244             	230.721     	315         	110         	0           	Open  	;
 53              	244             	247             	105.814     	315         	110         	0           	Open  	;
 54              	247             	250             	306.006     	315         	110         	0           	Open  	;
 55              	250             	258             	331.904     	315         	110         	0           	Open  	;
 65              	G               	319             	476.627     	200         	110         	0           	Open  	;
 66              	319             	320             	320.37      	400         	110         	0           	Open  	;
 67              	320             	321             	66.9249     	400         	110         	0           	Open  	;
 68              	321             	324             	227.654     	400         	110         	0           	Open  	;
 69              	G               	313             	133.63      	315         	110         	0           	Open  	;
 70              	313             	311             	182.95      	315         	110         	0           	Open  	;
 71              	311             	310             	60.3805     	315         	110         	0           	Open  	;
 72              	310             	309             	55.7696     	315         	110         	0           	Open  	;
 73              	309             	308             	101.027     	315         	110         	0           	Open  	;
 74              	308             	304             	243.484     	315         	110         	0           	Open  	;
 75              	304             	300             	205.324     	315         	110         	0           	Open  	;
 76              	300             	295             	80.4472     	315         	110         	0           	Open  	;
 77              	1121            	795             	456.624     	400         	110         	0           	Open  	;
 78              	795             	806             	51.5576     	400         	110         	0           	Open  	;
 79              	806             	B               	496.379     	400         	110         	0           	Open  	;
 80              	B               	467             	1055.32     	400         	110         	0           	Open  	;
 85              	341             	345             	59.2031     	315         	110         	0           	Open  	;
 86              	360             	354             	53.6321     	315         	110         	0           	Open  	;
 88              	295             	289             	271.853     	315         	110         	0           	Open  	;
 89              	395             	389             	406.333     	315         	110         	0           	Open  	;
 90              	389             	388             	112.286     	315         	110         	0           	Open  	;
 91              	388             	386             	331.52      	315         	110         	0           	Open  	;
 92              	395             	405             	479.867     	315         	110         	0           	Open  	;
 93              	411             	E               	259.906     	315         	110         	0           	Open  	;
 94              	E               	417             	232.865     	315         	110         	0           	Open  	;
 95              	417             	421             	161.73      	315         	110         	0           	Open  	;
 96              	421             	436             	819.076     	315         	110         	0           	Open  	;
 97              	436             	437             	9.13141     	315         	110         	0           	Open  	;
 99              	250             	472             	81.5782     	315         	110         	0           	Open  	;
 101             	389             	491             	71.2272     	315         	110         	0           	Open  	;
 102             	500             	497             	236.445     	315         	110         	0           	Open  	;
 107             	170             	171             	229.509     	315         	110         	0           	Open  	;
 109             	D               	112             	302.362     	315         	110         	0           	Open  	;
 110             	71              	30              	344.392     	315         	110         	0           	Open  	;
 111             	30              	51              	25.4144     	315         	110         	0           	Open  	;
 112             	51              	D               	35.0128     	315         	110         	0           	Open  	;
 113             	530             	188             	67.7206     	315         	110         	0           	Open  	;
 114             	188             	148             	344.284     	315         	110         	0           	Open  	;
 115             	258             	341             	65.2839     	315         	110         	0           	Open  	;
 117             	140             	556             	834.357     	315         	110         	0           	Open  	;
 118             	556             	560             	75.0593     	315         	110         	0           	Open  	;
 119             	560             	73              	279.751     	315         	110         	0           	Open  	;
 120             	73              	563             	309.781     	315         	110         	0           	Open  	;
 121             	140             	0               	60.4539     	315         	110         	0           	Open  	;
 122             	0               	79              	439.146     	315         	110         	0           	Open  	;
 123             	79              	539             	220.533     	315         	110         	0           	Open  	;
 124             	539             	538             	50.6492     	315         	110         	0           	Open  	;
 125             	566             	379             	71.0307     	315         	110         	0           	Open  	;
 126             	566             	538             	123.104     	315         	110         	0           	Open  	;
 127             	538             	573             	79.9122     	315         	110         	0           	Open  	;
 128             	573             	119             	186.567     	315         	110         	0           	Open  	;
 129             	119             	129             	372.49      	315         	110         	0           	Open  	;
 130             	129             	584             	102.013     	315         	110         	0           	Open  	;
 131             	4               	7               	37.8958     	315         	110         	0           	Open  	;
 132             	560             	605             	636.479     	315         	110         	0           	Open  	;
 134             	563             	564             	70.0989     	315         	110         	0           	Open  	;
 135             	345             	347             	151.477     	315         	110         	0           	Open  	;
 136             	347             	348             	49.4537     	160         	110         	0           	Open  	;
 139             	360             	364             	130.259     	315         	110         	0           	Open  	;
 140             	364             	371             	470.025     	315         	110         	0           	Open  	;
 141             	371             	373             	49.829      	315         	110         	0           	Open  	;
 142             	373             	374             	167.927     	315         	110         	0           	Open  	;
 143             	374             	375             	77.899      	315         	110         	0           	Open  	;
 144             	375             	376             	114.122     	315         	110         	0           	Open  	;
 145             	376             	377             	30.9265     	315         	110         	0           	Open  	;
 146             	377             	378             	43.1567     	315         	110         	0           	Open  	;
 147             	378             	379             	43.3245     	315         	110         	0           	Open  	;
 148             	379             	380             	103.872     	315         	110         	0           	Open  	;
 149             	1298            	C               	134.845     	315         	110         	0           	Open  	;
 150             	C               	1288            	733.201     	315         	110         	0           	Open  	;
 151             	1288            	A               	519.571     	400         	110         	0           	Open  	;
 152             	1195            	A               	1933.61     	400         	110         	0           	Open  	;
 155             	687             	364             	171.408     	315         	110         	0           	Open  	;
 156             	687             	703             	441.599     	315         	110         	0           	Open  	;
 158             	703             	708             	32.8127     	315         	110         	0           	Open  	;
 159             	708             	709             	148.404     	315         	110         	0           	Open  	;
 160             	708             	F               	8.24709     	315         	110         	0           	Open  	;
 161             	F               	718             	109.479     	315         	110         	0           	Open  	;
 162             	718             	726             	484.932     	315         	110         	0           	Open  	;
 163             	763             	A               	199.505     	315         	110         	0           	Open  	;
 165             	656             	662             	185.75      	315         	110         	0           	Open  	;
 166             	662             	665             	123.146     	315         	110         	0           	Open  	;
 167             	665             	373             	203.432     	315         	110         	0           	Open  	;
 168             	436             	783             	324.334     	250         	110         	0           	Open  	;
 169             	783             	786             	59.6396     	250         	110         	0           	Open  	;
 170             	783             	793             	412.019     	250         	110         	0           	Open  	;
 171             	795             	794             	683.321     	150         	110         	0           	Open  	;
 174             	793             	794             	41.2613     	250         	110         	0           	Open  	;
 175             	763             	766             	63.9385     	315         	110         	0           	Open  	;
 178             	687             	858             	503.8       	315         	110         	0           	Open  	;
 208             	584             	1026            	39.5579     	315         	110         	0           	Open  	;
 212             	78              	81              	22.8643     	200         	110         	0           	Open  	;
 213             	79              	78              	66.0473     	315         	110         	0           	Open  	;
 214             	726             	763             	77.1909     	315         	110         	0           	Open  	;
 215             	539             	1068            	53.973      	315         	110         	0           	Open  	;
 219             	324             	300             	45.6501     	315         	110         	0           	Open  	;
 222             	472             	1095            	153.469     	315         	110         	0           	Open  	;
 225             	1113            	238             	74.6162     	315         	110         	0           	Open  	;
 226             	395             	1121            	28.7371     	315         	110         	0           	Open  	;
 227             	320             	1307            	0.000110279897	200         	110         	0           	Open  	;
 229             	308             	244             	57.854      	315         	110         	0           	Open  	;
 230             	G               	237             	64.4539     	315         	110         	0           	Open  	;
 231             	605             	196             	44.5912     	315         	110         	0           	Open  	;
 233             	4               	556             	58.1268     	315         	110         	0           	Open  	;
 237             	324             	1121            	123.267     	400         	110         	0           	Open  	;
 238             	405             	411             	28.3865     	315         	110         	0           	Open  	;
 239             	411             	247             	60.1714     	315         	110         	0           	Open  	;
 241             	500             	491             	107.574     	315         	110         	0           	Open  	;
 242             	421             	354             	57.6495     	315         	110         	0           	Open  	;
 243             	360             	345             	56.7526     	315         	110         	0           	Open  	;
 245             	1195            	1196            	5.21656     	400         	110         	0           	Open  	;
 246             	1196            	1445            	26.1399     	400         	110         	0           	Open  	;
 248             	172             	171             	173.435     	315         	110         	0           	Open  	;
 249             	172             	181             	485.261     	315         	110         	0           	Open  	;
 250             	170             	1464            	235.678     	315         	110         	0           	Open  	;
 251             	1464            	1471            	236.803     	315         	110         	0           	Open  	;
 252             	1472            	1480            	524.57      	315         	110         	0           	Open  	;
 253             	1480            	1481            	44.4307     	315         	110         	0           	Open  	;
 254             	1480            	1464            	53.6055     	315         	110         	0           	Open  	;
 259             	793             	B               	189.972     	250         	110         	0           	Open  	;
 260             	380             	1298            	20.4848     	315         	110         	0           	Open  	;
 P00259          	R00001          	1445            	10          	600         	110         	0           	Open  	;
 P00160          	T00002          	233             	0.001382946644	500         	110         	0           	Open  	;
 P00161          	1195            	J00145          	360         	400         	110         	0           	Open  	;
 P00162          	J00145          	J00147          	0.000106459904	400         	110         	0           	Open  	;
 P00164          	J00147          	467             	360.235149815984	400         	110         	0           	Open  	;
 P00163          	467             	437             	808         	315         	110         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	1.08        	0.99        	0.83        	0.8         	0.75        	0.74        
 1               	0.8         	0.87        	1.03        	1.18        	1.18        	1.17        
 1               	1.09        	1.09        	1.06        	0.96        	0.94        	0.86        
 1               	0.99        	1.03        	1.13        	1.15        	1.16        	1.15        
;
 Pattern_1       	0           	-63.37440109	-221.068222 	-233.4115601	-262.1910706	-253.1732941
 Pattern_1       	-180.6589203	-96.5201416 	0           	0           	0           	0           
 Pattern_1       	0           	0           	0           	-76.46058655	-92.41362762	-167.4811249
 Pattern_1       	-11.17213154	0           	0           	0           	0           	0           

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: 
 80KQL35-34-5.5  	0           	29.263      
 80KQL35-34-5.5  	2.324       	29.221      
 80KQL35-34-5.5  	4.648       	29.184      
 80KQL35-34-5.5  	6.972       	29.147      
 80KQL35-34-5.5  	9.296       	29.106      
 80KQL35-34-5.5  	11.621      	29.058      
 80KQL35-34-5.5  	13.945      	29          
 80KQL35-34-5.5  	16.269      	28.926      
 80KQL35-34-5.5  	18.593      	28.835      
 80KQL35-34-5.5  	20.917      	28.722      
 80KQL35-34-5.5  	23.241      	28.583      
 80KQL35-34-5.5  	25.565      	28.415      
 80KQL35-34-5.5  	27.889      	28.215      
 80KQL35-34-5.5  	30.214      	27.977      
 80KQL35-34-5.5  	32.538      	27.7        
 80KQL35-34-5.5  	34.862      	27.379      
 80KQL35-34-5.5  	37.186      	27.01       
 80KQL35-34-5.5  	39.51       	26.591      
 80KQL35-34-5.5  	41.834      	26.116      
 80KQL35-34-5.5  	44.158      	25.583      
;PUMP: PUMP: 
 80KQL50-32-7.5  	0           	32.353      
 80KQL50-32-7.5  	3.006       	32.286      
 80KQL50-32-7.5  	6.012       	32.224      
 80KQL50-32-7.5  	9.018       	32.16       
 80KQL50-32-7.5  	12.023      	32.087      
 80KQL50-32-7.5  	15.029      	32.001      
 80KQL50-32-7.5  	18.035      	31.895      
 80KQL50-32-7.5  	21.041      	31.763      
 80KQL50-32-7.5  	24.047      	31.6        
 80KQL50-32-7.5  	27.053      	31.399      
 80KQL50-32-7.5  	30.058      	31.155      
 80KQL50-32-7.5  	33.064      	30.861      
 80KQL50-32-7.5  	36.07       	30.512      
 80KQL50-32-7.5  	39.076      	30.102      
 80KQL50-32-7.5  	42.082      	29.624      
 80KQL50-32-7.5  	45.088      	29.074      
 80KQL50-32-7.5  	48.094      	28.445      
 80KQL50-32-7.5  	51.099      	27.73       
 80KQL50-32-7.5  	54.105      	26.925      
 80KQL50-32-7.5  	57.111      	26.023      
;PUMP: PUMP: 
 100KQL100-32-15 	0           	32.158      
 100KQL100-32-15 	5.968       	31.867      
 100KQL100-32-15 	11.936      	31.624      
 100KQL100-32-15 	17.904      	31.421      
 100KQL100-32-15 	23.872      	31.249      
 100KQL100-32-15 	29.84       	31.099      
 100KQL100-32-15 	35.808      	30.963      
 100KQL100-32-15 	41.777      	30.831      
 100KQL100-32-15 	47.745      	30.695      
 100KQL100-32-15 	53.713      	30.547      
 100KQL100-32-15 	59.681      	30.377      
 100KQL100-32-15 	65.649      	30.177      
 100KQL100-32-15 	71.617      	29.938      
 100KQL100-32-15 	77.585      	29.652      
 100KQL100-32-15 	83.553      	29.309      
 100KQL100-32-15 	89.521      	28.901      
 100KQL100-32-15 	95.489      	28.419      
 100KQL100-32-15 	101.457     	27.854      
 100KQL100-32-15 	107.425     	27.198      
 100KQL100-32-15 	113.393     	26.442      

[CONTROLS]


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	0
 Order Tank            	0
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	23:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	CMH
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	0
 Tolerance          	0

[COORDINATES]
;Node            	X-Coord           	Y-Coord
0               	104.4081896       	29.4413416        
1               	104.4105707       	29.4384910        
2               	104.4107797       	29.4382125        
4               	104.4127927       	29.4364222        
7               	104.4130826       	29.4362668        
30              	104.4043433       	29.4373791        
32              	104.4046406       	29.4372344        
51              	104.4043666       	29.4375769        
71              	104.4025692       	29.4352444        
72              	104.4022935       	29.4348658        
73              	104.4111518       	29.4337035        
77              	104.4108875       	29.4441137        
78              	104.4106161       	29.4439368        
79              	104.4109557       	29.4435131        
81              	104.4104491       	29.4438327        
D               	104.4045248       	29.4378136        
112             	104.4058245       	29.4397968        
118             	104.4074204       	29.4413704        
119             	104.4134780       	29.4417413        
129             	104.4154359       	29.4394024        
140             	104.4077428       	29.4410727        
146             	104.4071024       	29.4419435        
148             	104.4063740       	29.4433983        
149             	104.4059790       	29.4441057        
158             	104.4044222       	29.4467985        
163             	104.4031602       	29.4456823        
170             	104.4033519       	29.4445095        
171             	104.4042088       	29.4428766        
172             	104.4048264       	29.4416309        
181             	104.4017112       	29.4396768        
188             	104.4051545       	29.4417939        
196             	104.4177413       	29.4337156        
206             	104.4026243       	29.4459852        
212             	104.4005592       	29.4490648        
221             	104.4002813       	29.4491951        
225             	104.3995306       	29.4497310        
227             	104.3986828       	29.4500695        
228             	104.3980413       	29.4476859        
233             	104.3949150       	29.4521673        
235             	104.3998477       	29.4501509        
237             	104.3999575       	29.4507313        
238             	104.4001186       	29.4509648        
239             	104.4008183       	29.4519795        
241             	104.4012947       	29.4528054        
244             	104.4022706       	29.4543966        
247             	104.4029635       	29.4547308        
250             	104.4053134       	29.4534888        
258             	104.4075238       	29.4519023        
289             	104.3972942       	29.4553013        
295             	104.3985364       	29.4571107        
300             	104.3991551       	29.4567860        
304             	104.4007146       	29.4559288        
308             	104.4018105       	29.4546070        
309             	104.4013753       	29.4539136        
310             	104.4011274       	29.4535345        
311             	104.4008591       	29.4531240        
313             	104.4000662       	29.4518706        
G               	104.3994499       	29.4509736        
319             	104.3959498       	29.4526012        
320             	104.3974958       	29.4547149        
321             	104.3977914       	29.4551707        
324             	104.3988692       	29.4566830        
341             	104.4080155       	29.4516238        
345             	104.4085305       	29.4517032        
347             	104.4092286       	29.4509923        
348             	104.4088502       	29.4511950        
354             	104.4087139       	29.4524737        
360             	104.4088079       	29.4520754        
364             	104.4098035       	29.4515427        
371             	104.4122170       	29.4487110        
373             	104.4122753       	29.4483246        
374             	104.4123835       	29.4470144        
375             	104.4124362       	29.4464067        
376             	104.4124756       	29.4455146        
377             	104.4125048       	29.4452740        
378             	104.4127666       	29.4450251        
379             	104.4131520       	29.4449780        
380             	104.4140851       	29.4449780        
386             	104.3930139       	29.4607443        
388             	104.3955590       	29.4593984        
389             	104.3964175       	29.4589373        
395             	104.3994964       	29.4573203        
405             	104.4030610       	29.4552441        
411             	104.4032706       	29.4551179        
E               	104.4052528       	29.4540442        
417             	104.4070237       	29.4530747        
421             	104.4082660       	29.4526943        
436             	104.4121706       	29.4580234        
437             	104.4122145       	29.4580837        
467             	104.4131572       	29.4634627        
472             	104.4048894       	29.4530350        
491             	104.3960828       	29.4584625        
497             	104.3934727       	29.4599026        
500             	104.3952597       	29.4589031        
530             	104.4054154       	29.4413153        
538             	104.4128469       	29.4437496        
539             	104.4124076       	29.4436466        
556             	104.4124776       	29.4360592        
560             	104.4125197       	29.4355396        
563             	104.4096334       	29.4316725        
564             	104.4101722       	29.4313887        
566             	104.4131520       	29.4444224        
573             	104.4130315       	29.4431455        
584             	104.4159853       	29.4387636        
595             	104.4220556       	29.4390494        
605             	104.4175548       	29.4339020        
656             	104.4081659       	29.4476546        
662             	104.4095592       	29.4479650        
665             	104.4106655       	29.4479650        
C               	104.4154805       	29.4449780        
687             	104.4106760       	29.4525279        
703             	104.4137622       	29.4509673        
708             	104.4139373       	29.4507608        
709             	104.4137077       	29.4497319        
F               	104.4139974       	29.4507984        
718             	104.4147573       	29.4513421        
726             	104.4187585       	29.4506726        
A               	104.4206071       	29.4493964        
763             	104.4193195       	29.4504164        
766             	104.4191422       	29.4506978        
783             	104.4105361       	29.4569686        
786             	104.4107552       	29.4573535        
793             	104.4072522       	29.4584394        
794             	104.4070652       	29.4581608        
795             	104.4015844       	29.4605048        
806             	104.4018309       	29.4608462        
858             	104.4137704       	29.4534451        
1026            	104.4156969       	29.4385829        
1068            	104.4124683       	29.4432293        
1095            	104.4055397       	29.4520792        
1113            	104.4007464       	29.4507757        
1121            	104.3995133       	29.4574183        
B               	104.4057945       	29.4590773        
1195            	104.4175423       	29.4617927        
1196            	104.4175486       	29.4618193        
1288            	104.4219297       	29.4455472        
1298            	104.4142691       	29.4449780        
1307            	104.3975967       	29.4546706        
1445            	104.4175944       	29.4620326        
1464            	104.4021267       	29.4444239        
1471            	104.4014289       	29.4429859        
1472            	104.3994428       	29.4471817        
1480            	104.4017189       	29.4446469        
1481            	104.4014885       	29.4443630        
J00145          	104.4145808       	29.4610751        
J00147          	104.4145814       	29.4611816        
R00001          	104.4177359       	29.4625018        
T00002          	104.3942058       	29.4509800        

[VERTICES]
;Link            	X-Coord           	Y-Coord
5               	104.4111346       	29.4377762        
9               	104.4044169       	29.4373482        
19              	104.4058971       	29.4398308        
19              	104.4060601       	29.4398914        
19              	104.4057668       	29.4404953        
19              	104.4059107       	29.4407527        
19              	104.4070933       	29.4412156        
24              	104.4168299       	29.4379974        
24              	104.4172344       	29.4376289        
24              	104.4181847       	29.4370573        
24              	104.4183491       	29.4370026        
24              	104.4185764       	29.4369531        
24              	104.4194209       	29.4367886        
24              	104.4211888       	29.4364733        
24              	104.4212388       	29.4364981        
24              	104.4214201       	29.4366460        
24              	104.4216037       	29.4373112        
26              	104.4055657       	29.4449053        
26              	104.4054709       	29.4450933        
26              	104.4053874       	29.4452587        
26              	104.4052933       	29.4454450        
26              	104.4050870       	29.4458363        
26              	104.4049987       	29.4460037        
26              	104.4049159       	29.4461608        
26              	104.4045665       	29.4466378        
28              	104.4069832       	29.4422258        
30              	104.4074821       	29.4412905        
30              	104.4075964       	29.4412343        
30              	104.4076613       	29.4411778        
30              	104.4076899       	29.4411529        
37              	104.4043613       	29.4468191        
37              	104.4043027       	29.4468191        
37              	104.4041850       	29.4468191        
37              	104.4040283       	29.4467985        
38              	104.4031215       	29.4455815        
38              	104.4031215       	29.4454799        
38              	104.4031995       	29.4453612        
38              	104.4033902       	29.4451014        
38              	104.4035337       	29.4448389        
38              	104.4036439       	29.4446375        
39              	104.4027186       	29.4459267        
40              	104.4025341       	29.4459171        
40              	104.4024617       	29.4459171        
40              	104.4009096       	29.4467584        
40              	104.3995388       	29.4475232        
40              	104.3995388       	29.4476397        
41              	104.4011606       	29.4487428        
41              	104.4017749       	29.4484039        
41              	104.4029662       	29.4477521        
41              	104.4033302       	29.4475529        
41              	104.4034504       	29.4474386        
41              	104.4035077       	29.4471224        
43              	104.4001775       	29.4492530        
43              	104.3997828       	29.4494605        
43              	104.3995997       	29.4496560        
44              	104.3988287       	29.4500112        
45              	104.3984648       	29.4497869        
45              	104.3972233       	29.4481089        
46              	104.3982911       	29.4502930        
48              	104.3997497       	29.4504274        
51              	104.4010947       	29.4524450        
52              	104.4014746       	29.4530586        
52              	104.4021070       	29.4541237        
53              	104.4024434       	29.4546935        
53              	104.4028164       	29.4548145        
54              	104.4049568       	29.4536801        
54              	104.4050673       	29.4536219        
55              	104.4054015       	29.4534457        
55              	104.4057065       	29.4532865        
55              	104.4067136       	29.4526845        
55              	104.4070842       	29.4524632        
55              	104.4074538       	29.4522484        
55              	104.4075238       	29.4521026        
55              	104.4075238       	29.4520027        
65              	104.3991348       	29.4508890        
65              	104.3988681       	29.4508145        
65              	104.3959498       	29.4524074        
65              	104.3959498       	29.4525321        
68              	104.3984555       	29.4560624        
68              	104.3986963       	29.4564459        
70              	104.4006282       	29.4527744        
74              	104.4019432       	29.4548800        
74              	104.4019432       	29.4549643        
74              	104.4018713       	29.4552917        
75              	104.4005410       	29.4560283        
75              	104.3999239       	29.4563700        
75              	104.3992352       	29.4567513        
76              	104.3990034       	29.4568621        
76              	104.3989869       	29.4568717        
76              	104.3989069       	29.4569182        
76              	104.3987410       	29.4570066        
79              	104.4018331       	29.4608527        
79              	104.4018490       	29.4608478        
79              	104.4018687       	29.4608395        
79              	104.4019705       	29.4607958        
79              	104.4020264       	29.4607735        
79              	104.4022951       	29.4606573        
79              	104.4024428       	29.4605986        
79              	104.4025880       	29.4605383        
79              	104.4034332       	29.4601469        
79              	104.4035600       	29.4600956        
79              	104.4036064       	29.4600796        
79              	104.4048339       	29.4595047        
79              	104.4049021       	29.4594727        
80              	104.4058195       	29.4591146        
80              	104.4058623       	29.4591840        
80              	104.4058942       	29.4592381        
80              	104.4059109       	29.4592521        
80              	104.4060439       	29.4593178        
80              	104.4061734       	29.4593520        
80              	104.4062779       	29.4593797        
80              	104.4063200       	29.4593971        
80              	104.4063526       	29.4594233        
80              	104.4065882       	29.4594233        
80              	104.4066893       	29.4594233        
80              	104.4067324       	29.4596227        
80              	104.4067569       	29.4597360        
80              	104.4068582       	29.4598511        
80              	104.4076775       	29.4602307        
80              	104.4081203       	29.4604358        
80              	104.4086720       	29.4606914        
80              	104.4091353       	29.4609061        
80              	104.4093347       	29.4609984        
80              	104.4098356       	29.4612139        
80              	104.4104334       	29.4614349        
80              	104.4107029       	29.4615725        
80              	104.4109617       	29.4616125        
80              	104.4114211       	29.4616713        
80              	104.4114644       	29.4616706        
80              	104.4115040       	29.4616958        
80              	104.4115699       	29.4617378        
80              	104.4116715       	29.4617877        
80              	104.4119267       	29.4619215        
80              	104.4119339       	29.4619252        
80              	104.4123731       	29.4623034        
80              	104.4126529       	29.4625492        
80              	104.4129624       	29.4629048        
80              	104.4129755       	29.4629326        
80              	104.4131017       	29.4634661        
85              	104.4081923       	29.4516679        
85              	104.4083154       	29.4516963        
85              	104.4084377       	29.4517244        
86              	104.4087574       	29.4521580        
86              	104.4087139       	29.4522262        
86              	104.4087139       	29.4523318        
86              	104.4087139       	29.4523831        
86              	104.4087139       	29.4524372        
88              	104.3981234       	29.4564697        
88              	104.3978221       	29.4559958        
88              	104.3976224       	29.4556817        
88              	104.3974667       	29.4554433        
88              	104.3974090       	29.4553549        
89              	104.3994963       	29.4573236        
89              	104.3994092       	29.4573700        
89              	104.3994070       	29.4573712        
89              	104.3993923       	29.4573784        
89              	104.3988646       	29.4576349        
89              	104.3970652       	29.4585950        
91              	104.3949118       	29.4597652        
92              	104.3995989       	29.4572691        
92              	104.3997998       	29.4571454        
92              	104.3999887       	29.4570485        
92              	104.4005403       	29.4567424        
92              	104.4013188       	29.4562841        
92              	104.4021548       	29.4558450        
92              	104.4025262       	29.4557527        
92              	104.4028916       	29.4555575        
93              	104.4032930       	29.4551089        
93              	104.4033782       	29.4550606        
93              	104.4038394       	29.4548033        
93              	104.4041599       	29.4546458        
95              	104.4079208       	29.4525869        
95              	104.4081110       	29.4525869        
95              	104.4081915       	29.4526270        
96              	104.4084450       	29.4528837        
96              	104.4084567       	29.4528973        
96              	104.4088755       	29.4533479        
96              	104.4098583       	29.4545270        
96              	104.4102141       	29.4549672        
96              	104.4112952       	29.4562364        
96              	104.4113911       	29.4563163        
96              	104.4115481       	29.4565020        
96              	104.4115953       	29.4565253        
96              	104.4116443       	29.4565496        
96              	104.4116707       	29.4565781        
96              	104.4119466       	29.4573597        
96              	104.4121430       	29.4579286        
96              	104.4121595       	29.4579764        
99              	104.4052458       	29.4534475        
99              	104.4051626       	29.4533759        
99              	104.4050330       	29.4532000        
99              	104.4048893       	29.4530384        
102             	104.3951611       	29.4589586        
102             	104.3940647       	29.4595792        
109             	104.4047297       	29.4378903        
109             	104.4047353       	29.4378982        
109             	104.4048692       	29.4380850        
109             	104.4057746       	29.4393483        
109             	104.4057971       	29.4395492        
110             	104.4026136       	29.4352236        
110             	104.4028186       	29.4353471        
110             	104.4031912       	29.4357922        
110             	104.4036000       	29.4363850        
110             	104.4041068       	29.4370450        
113             	104.4052967       	29.4415364        
114             	104.4050398       	29.4420079        
114             	104.4046517       	29.4427683        
117             	104.4077881       	29.4410102        
117             	104.4079297       	29.4408575        
117             	104.4080851       	29.4406639        
117             	104.4105619       	29.4376833        
117             	104.4112214       	29.4369726        
117             	104.4118494       	29.4364676        
118             	104.4124958       	29.4360515        
118             	104.4125586       	29.4360132        
118             	104.4126276       	29.4357071        
119             	104.4116317       	29.4343519        
122             	104.4081024       	29.4414467        
122             	104.4081572       	29.4416499        
122             	104.4081906       	29.4417741        
122             	104.4101949       	29.4430426        
123             	104.4119043       	29.4440650        
123             	104.4121332       	29.4441041        
123             	104.4122921       	29.4439783        
126             	104.4129505       	29.4444245        
126             	104.4128356       	29.4443687        
126             	104.4127603       	29.4443385        
126             	104.4127356       	29.4441834        
126             	104.4127356       	29.4440864        
128             	104.4133775       	29.4419478        
129             	104.4135229       	29.4416537        
129             	104.4138115       	29.4411877        
129             	104.4139939       	29.4408931        
129             	104.4143032       	29.4405197        
129             	104.4145582       	29.4402118        
129             	104.4150949       	29.4397188        
129             	104.4153362       	29.4394973        
131             	104.4128684       	29.4363868        
131             	104.4129826       	29.4363228        
132             	104.4130317       	29.4352413        
132             	104.4131722       	29.4354234        
132             	104.4135194       	29.4354860        
132             	104.4138103       	29.4353244        
132             	104.4152723       	29.4345087        
132             	104.4157753       	29.4342763        
132             	104.4163344       	29.4340825        
132             	104.4169836       	29.4339491        
135             	104.4094047       	29.4512510        
139             	104.4088640       	29.4520345        
139             	104.4092150       	29.4518418        
139             	104.4096353       	29.4516276        
140             	104.4106289       	29.4511120        
140             	104.4110900       	29.4507596        
140             	104.4115768       	29.4501871        
140             	104.4118285       	29.4498441        
140             	104.4119940       	29.4494686        
140             	104.4121871       	29.4489253        
141             	104.4122379       	29.4485796        
150             	104.4172195       	29.4449814        
150             	104.4174165       	29.4449038        
150             	104.4175061       	29.4448685        
150             	104.4188627       	29.4448613        
150             	104.4193771       	29.4449040        
150             	104.4202278       	29.4450945        
150             	104.4207855       	29.4452278        
150             	104.4216347       	29.4454649        
151             	104.4213156       	29.4478045        
151             	104.4210624       	29.4485666        
151             	104.4208917       	29.4490227        
151             	104.4208327       	29.4490874        
151             	104.4207328       	29.4491550        
151             	104.4206599       	29.4492054        
151             	104.4206271       	29.4493025        
151             	104.4206070       	29.4493618        
152             	104.4176012       	29.4617965        
152             	104.4178135       	29.4617150        
152             	104.4178410       	29.4617063        
152             	104.4178870       	29.4616918        
152             	104.4179322       	29.4616797        
152             	104.4179718       	29.4616692        
152             	104.4181025       	29.4616343        
152             	104.4182393       	29.4616236        
152             	104.4184150       	29.4616337        
152             	104.4185816       	29.4616433        
152             	104.4186689       	29.4616433        
152             	104.4188362       	29.4616654        
152             	104.4190186       	29.4616654        
152             	104.4192036       	29.4616654        
152             	104.4192773       	29.4616442        
152             	104.4193486       	29.4616024        
152             	104.4194383       	29.4614730        
152             	104.4195259       	29.4612795        
152             	104.4195854       	29.4611481        
152             	104.4196156       	29.4610677        
152             	104.4196535       	29.4609668        
152             	104.4196613       	29.4609452        
152             	104.4197051       	29.4607850        
152             	104.4197499       	29.4606154        
152             	104.4197744       	29.4605381        
152             	104.4198233       	29.4604169        
152             	104.4198530       	29.4603537        
152             	104.4198960       	29.4602991        
152             	104.4199934       	29.4603100        
152             	104.4200299       	29.4602425        
152             	104.4201104       	29.4600938        
152             	104.4201577       	29.4599926        
152             	104.4201996       	29.4599079        
152             	104.4202144       	29.4598781        
152             	104.4202587       	29.4597952        
152             	104.4202906       	29.4596144        
152             	104.4203419       	29.4592849        
152             	104.4203590       	29.4591694        
152             	104.4204241       	29.4589523        
152             	104.4204774       	29.4586477        
152             	104.4205021       	29.4585063        
152             	104.4205129       	29.4584445        
152             	104.4205462       	29.4584187        
152             	104.4206531       	29.4584187        
152             	104.4207526       	29.4584187        
152             	104.4207611       	29.4584124        
152             	104.4207605       	29.4583886        
152             	104.4207588       	29.4583449        
152             	104.4207336       	29.4573274        
152             	104.4207336       	29.4557392        
152             	104.4207336       	29.4556432        
152             	104.4207531       	29.4556031        
152             	104.4208212       	29.4555784        
152             	104.4210413       	29.4555205        
152             	104.4213712       	29.4554337        
152             	104.4213964       	29.4553636        
152             	104.4214268       	29.4552792        
152             	104.4215139       	29.4550376        
152             	104.4215521       	29.4548616        
152             	104.4215714       	29.4547366        
152             	104.4215523       	29.4546107        
152             	104.4215322       	29.4544779        
152             	104.4215104       	29.4543343        
152             	104.4215349       	29.4540945        
152             	104.4215709       	29.4538009        
152             	104.4216710       	29.4529851        
152             	104.4216835       	29.4527872        
152             	104.4217232       	29.4521590        
152             	104.4216697       	29.4519239        
152             	104.4215508       	29.4514014        
152             	104.4214726       	29.4512652        
152             	104.4211547       	29.4510345        
152             	104.4208778       	29.4508302        
152             	104.4206928       	29.4506740        
152             	104.4206425       	29.4505969        
152             	104.4206188       	29.4505102        
152             	104.4205969       	29.4504301        
152             	104.4205969       	29.4503522        
152             	104.4206348       	29.4502403        
152             	104.4207588       	29.4498742        
152             	104.4207828       	29.4498063        
152             	104.4207828       	29.4497610        
155             	104.4106760       	29.4525312        
155             	104.4106825       	29.4524735        
155             	104.4106885       	29.4524496        
155             	104.4104868       	29.4523572        
155             	104.4102681       	29.4521815        
155             	104.4100957       	29.4519580        
155             	104.4099363       	29.4517333        
155             	104.4098710       	29.4516412        
156             	104.4107100       	29.4525848        
156             	104.4107599       	29.4525906        
156             	104.4108465       	29.4526127        
156             	104.4109152       	29.4526303        
156             	104.4109945       	29.4526426        
156             	104.4110460       	29.4526354        
156             	104.4113661       	29.4525298        
156             	104.4117388       	29.4523405        
156             	104.4120189       	29.4521158        
156             	104.4124459       	29.4516997        
156             	104.4128248       	29.4513089        
156             	104.4132270       	29.4509442        
156             	104.4134743       	29.4508356        
156             	104.4135410       	29.4508356        
159             	104.4137906       	29.4506659        
159             	104.4136997       	29.4506051        
159             	104.4136281       	29.4505087        
159             	104.4135987       	29.4503986        
159             	104.4135987       	29.4502512        
159             	104.4136655       	29.4499063        
162             	104.4152565       	29.4516946        
162             	104.4155699       	29.4517014        
162             	104.4159169       	29.4516219        
162             	104.4160494       	29.4515952        
162             	104.4161747       	29.4515508        
162             	104.4164002       	29.4514783        
162             	104.4183799       	29.4507972        
163             	104.4199438       	29.4499896        
163             	104.4202587       	29.4497785        
163             	104.4203747       	29.4497196        
163             	104.4205608       	29.4495765        
163             	104.4206009       	29.4495166        
163             	104.4205994       	29.4494100        
165             	104.4081658       	29.4478305        
165             	104.4082437       	29.4478305        
165             	104.4089039       	29.4478305        
165             	104.4090361       	29.4478305        
165             	104.4091602       	29.4479684        
166             	104.4099400       	29.4479684        
166             	104.4105436       	29.4479684        
167             	104.4110573       	29.4479823        
167             	104.4113771       	29.4479874        
167             	104.4115541       	29.4479887        
167             	104.4116413       	29.4481316        
167             	104.4117404       	29.4482990        
167             	104.4118924       	29.4483150        
167             	104.4122223       	29.4483262        
168             	104.4121107       	29.4580267        
168             	104.4119558       	29.4576153        
168             	104.4118825       	29.4574207        
168             	104.4118628       	29.4573364        
168             	104.4117501       	29.4570363        
168             	104.4116107       	29.4566589        
168             	104.4115303       	29.4565861        
169             	104.4105651       	29.4570172        
169             	104.4106096       	29.4571061        
169             	104.4107552       	29.4573569        
170             	104.4102660       	29.4570598        
170             	104.4091104       	29.4575840        
170             	104.4082123       	29.4579627        
170             	104.4081090       	29.4580494        
171             	104.4018127       	29.4605187        
171             	104.4043831       	29.4594199        
171             	104.4048955       	29.4591516        
171             	104.4054303       	29.4588983        
175             	104.4193616       	29.4504710        
175             	104.4194577       	29.4505786        
178             	104.4106573       	29.4525945        
178             	104.4106507       	29.4526074        
178             	104.4106300       	29.4526475        
178             	104.4106162       	29.4526824        
178             	104.4106072       	29.4527372        
178             	104.4106072       	29.4527872        
178             	104.4106072       	29.4528472        
178             	104.4106072       	29.4529537        
178             	104.4106072       	29.4529749        
178             	104.4106342       	29.4530665        
178             	104.4106584       	29.4531596        
178             	104.4107078       	29.4532375        
178             	104.4109557       	29.4534978        
178             	104.4111433       	29.4536439        
178             	104.4114560       	29.4538696        
178             	104.4114751       	29.4538834        
178             	104.4115765       	29.4539326        
178             	104.4115899       	29.4539391        
178             	104.4116934       	29.4539523        
178             	104.4117377       	29.4539523        
178             	104.4122184       	29.4539428        
178             	104.4122785       	29.4539428        
178             	104.4123402       	29.4539318        
178             	104.4124074       	29.4538860        
178             	104.4124691       	29.4538212        
178             	104.4125883       	29.4537028        
178             	104.4127579       	29.4535143        
178             	104.4129067       	29.4533629        
178             	104.4129730       	29.4533161        
178             	104.4130526       	29.4532942        
178             	104.4131653       	29.4532879        
178             	104.4132116       	29.4532879        
178             	104.4133533       	29.4533235        
208             	104.4156969       	29.4385862        
214             	104.4190296       	29.4505778        
214             	104.4190253       	29.4505611        
214             	104.4190276       	29.4505439        
214             	104.4190363       	29.4505290        
214             	104.4190501       	29.4505185        
214             	104.4190590       	29.4505144        
214             	104.4190685       	29.4505121        
214             	104.4190783       	29.4505118        
214             	104.4190879       	29.4505133        
214             	104.4190971       	29.4505167        
214             	104.4191055       	29.4505218        
214             	104.4191126       	29.4505285        
214             	104.4191184       	29.4505364        
214             	104.4191872       	29.4504966        
215             	104.4124416       	29.4434920        
215             	104.4124683       	29.4433682        
219             	104.3989195       	29.4566590        
219             	104.3989554       	29.4566395        
219             	104.3989841       	29.4566239        
219             	104.3990209       	29.4566188        
222             	104.4048977       	29.4529368        
222             	104.4049757       	29.4528663        
222             	104.4049968       	29.4527976        
222             	104.4050333       	29.4525394        
222             	104.4051656       	29.4522415        
225             	104.4003940       	29.4508951        
225             	104.4003045       	29.4508951        
225             	104.4001974       	29.4509372        
226             	104.3995994       	29.4573721        
226             	104.3995545       	29.4573970        
226             	104.3995132       	29.4574217        
227             	104.3975492       	29.4546943        
229             	104.4018738       	29.4545810        
229             	104.4022167       	29.4544220        
230             	104.3995147       	29.4509472        
230             	104.3995387       	29.4509362        
230             	104.3998730       	29.4507788        
230             	104.3998975       	29.4507654        
231             	104.4175548       	29.4337704        
231             	104.4175548       	29.4337190        
231             	104.4176620       	29.4337190        
233             	104.4126799       	29.4362765        
233             	104.4125424       	29.4361085        
237             	104.3989091       	29.4567419        
237             	104.3989926       	29.4568453        
237             	104.3989874       	29.4568505        
237             	104.3989845       	29.4568574        
237             	104.3989844       	29.4568648        
237             	104.3989869       	29.4568717        
237             	104.3989934       	29.4568782        
237             	104.3990020       	29.4568814        
237             	104.3990111       	29.4568811        
237             	104.3990194       	29.4568771        
237             	104.3990824       	29.4569571        
237             	104.3992745       	29.4572010        
237             	104.3993658       	29.4573170        
237             	104.3993964       	29.4573559        
237             	104.3993919       	29.4573604        
237             	104.3993896       	29.4573662        
237             	104.3993897       	29.4573726        
237             	104.3993923       	29.4573784        
237             	104.3993975       	29.4573828        
237             	104.3994039       	29.4573850        
237             	104.3994107       	29.4573846        
237             	104.3994169       	29.4573818        
238             	104.4032154       	29.4551517        
239             	104.4032251       	29.4550666        
239             	104.4031194       	29.4549296        
239             	104.4030127       	29.4548021        
241             	104.3955044       	29.4587769        
241             	104.3959108       	29.4585617        
241             	104.3959883       	29.4585207        
242             	104.4083230       	29.4526600        
242             	104.4085116       	29.4525493        
242             	104.4086637       	29.4524906        
243             	104.4087548       	29.4520156        
243             	104.4085993       	29.4517951        
246             	104.4175944       	29.4620360        
249             	104.4050458       	29.4412241        
249             	104.4050177       	29.4411042        
249             	104.4050058       	29.4410773        
249             	104.4038392       	29.4406127        
249             	104.4033895       	29.4404290        
249             	104.4030439       	29.4402860        
249             	104.4027279       	29.4401552        
249             	104.4023003       	29.4399554        
250             	104.4031587       	29.4449035        
250             	104.4029642       	29.4451647        
250             	104.4027663       	29.4451771        
250             	104.4025513       	29.4449102        
251             	104.4018969       	29.4441658        
251             	104.4017225       	29.4439501        
251             	104.4016092       	29.4438099        
251             	104.4014185       	29.4435657        
251             	104.4012106       	29.4432994        
251             	104.4011215       	29.4431817        
252             	104.4002030       	29.4467779        
252             	104.4005758       	29.4465783        
252             	104.4015004       	29.4460831        
252             	104.4022192       	29.4456839        
252             	104.4023383       	29.4455714        
252             	104.4023546       	29.4453980        
252             	104.4019477       	29.4449324        
259             	104.4066548       	29.4587170        
259             	104.4064455       	29.4588542        
259             	104.4061220       	29.4590160        
259             	104.4059307       	29.4590980        
259             	104.4058945       	29.4590451        
259             	104.4058853       	29.4590408        
259             	104.4058698       	29.4590476        
259             	104.4058409       	29.4590603        

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	104.3920000       	29.4300000        	104.4240000       	29.4650000        
 UNITS          	Degrees
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
